<!DOCTYPE html>
<html lang="fr">
<head>
  <meta charset="UTF-8">
  <title>Migration Siemens S7-300 vers S7-1500 : retours terrain et guide pratique — Myvolt</title>
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <meta name="description" content="Guide complet migration S7-300 vers S7-1500 : architectures, TIA Portal, pièges terrain, calendrier fin de support Siemens.">
  <meta property="og:type" content="article">
  <script type="application/ld+json">
  {
    "@context": "https://schema.org",
    "@type": "BlogPosting",
    "headline": "Migration Siemens S7-300 vers S7-1500 : retours terrain et guide pratique",
    "description": "Guide complet migration S7-300 vers S7-1500 : architectures, TIA Portal, pièges terrain, calendrier fin de support Siemens.",
    "image": "https://myvolt.rexel.fr/assets/img/article-normes.svg",
    "author": { "@type": "Person", "name": "Antoine Petit", "jobTitle": "Chef de marché Industrie & Automatismes", "worksFor": { "@type": "Organization", "name": "Rexel France" }, "url": "https://www.linkedin.com/in/antoine-petit-rexel" },
    "publisher": { "@type": "Organization", "name": "Rexel France", "logo": { "@type": "ImageObject", "url": "https://myvolt.rexel.fr/assets/img/hero-illustration.svg" } },
    "datePublished": "2026-05-06",
    "dateModified": "2026-05-06",
    "mainEntityOfPage": { "@type": "WebPage", "@id": "https://myvolt.rexel.fr/article-migration-s7-1500.html" },
    "keywords": "S7-1500, S7-300, migration, TIA Portal, Siemens, PROFINET, cybersécurité, fin de support",
    "wordCount": 1000,
    "articleSection": "Expertises thématiques"
  }
  </script>
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&family=Open+Sans:wght@400;500;600;700&display=swap" rel="stylesheet">
  <link rel="stylesheet" href="assets/css/styles.css">
</head>
<body data-nav="integrateurs">

  <div id="site-header"></div>

  <nav class="breadcrumb">
    <a href="index.html">Accueil</a><span class="sep">›</span>
    <a href="audience-integrateurs.html">Intégrateurs</a><span class="sep">›</span>
    <span>Migration S7-300 vers S7-1500</span>
  </nav>

  <article>
    <section class="article-hero">
      <div class="article-hero-inner">
        <div class="article-hero-badges">
          <span class="badge-aud integrateurs">Intégrateurs industriels</span>
        </div>
        <p class="article-meta">Expertises thématiques</p>
        <h1>Migration Siemens S7-300 vers S7-1500 : retours terrain et guide pratique</h1>
        <p class="lede">Siemens a annoncé la fin de vente du S7-300 et du S7-400 : les intégrateurs doivent planifier la migration vers le S7-1500. Différences architecturales, compatibilité TIA Portal, pièges du terrain — guide complet pour réussir la transition.</p>
        <div class="article-hero-meta">
          <span class="article-hero-meta-item">
            <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4" width="18" height="18" rx="2" ry="2"/><line x1="16" y1="2" x2="16" y2="6"/><line x1="8" y1="2" x2="8" y2="6"/><line x1="3" y1="10" x2="21" y2="10"/></svg>
            6 mai 2026
          </span>
          <span class="article-hero-meta-item">
            <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="10"/><polyline points="12 6 12 12 16 14"/></svg>
            10 min de lecture
          </span>
          <span class="article-hero-meta-item author-item">
            <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M20 21v-2a4 4 0 0 0-4-4H8a4 4 0 0 0-4 4v2"/><circle cx="12" cy="7" r="4"/></svg>
            <a href="https://www.linkedin.com/in/antoine-petit-rexel" rel="external noopener" target="_blank" class="author-link">Antoine Petit</a>
            <span class="author-role">— Chef de marché Industrie & Automatismes</span>
          </span>
        </div>
      </div>
    </section>

    <div class="article-hero-image">
      <img src="assets/img/product-siemens.svg" alt="Migration automates Siemens S7-300 vers S7-1500">
    </div>

    <div class="article-layout">
      <div class="article-content">

        <aside class="tldr-block">
          <p class="tldr-title">⚡ En bref (TL;DR)</p>
          <ul>
            <li>Fin de vente S7-300 : 1er octobre 2023 ; fin de support prévisionnelle vers 2033 selon les variantes</li>
            <li>S7-1500 offre 2-10x plus rapides selon charges, diagnostics intégrés, PROFINET IRT natif, cybersécurité optionnelle (S7-1500S)</li>
            <li>Migration logicielle TIA Portal V18/V19 : possible mais manuelle, durée 1-3 jours pour 2000 réseaux selon complexité</li>
            <li>Pièges terrain : incompatibilité rack, alimentation dédiée, modules I/O adapter, temps démarrage S7-1500 allongés</li>
          </ul>
        </aside>

        <h2>Pourquoi migrer du S7-300 au S7-1500 maintenant ?</h2>
        <p>Siemens a officiellement annoncé l'arrêt commercial du S7-300 au 1er octobre 2023. Fin de support technique prévisionnelle : vers 2033 selon variantes. Pour le S7-400, arrêt commercial envisagé 2024-2025. Ce calendrier impose aux intégrateurs une planification urgente de transition.</p>
        <p>Pourquoi ne pas attendre ? Trois facteurs critiques :</p>
        <ul>
          <li><strong>Pénuries pièces de rechange :</strong> dès 2024-2025, les fournisseurs réduisent stocks S7-300. Une carte mémoire ou un module d'E/S défaillant sera difficile à sourcer.</li>
          <li><strong>Vulnérabilités cybersécurité :</strong> le S7-300 ne reçoit plus de patches de sécurité. En secteurs régulés (pharmaceutique, agroalimentaire), des auditeurs exigeront la fin des automates non patchés.</li>
          <li><strong>Avantages S7-1500 :</strong> temps de cycle 2-10x plus rapides (cycle min ~100 µs vs 1 ms S7-300), diagnostics embarqués (LED RGB, web server interne), PROFINET IRT natif pour machines synchronisées, sécurité fonctionnelle optionnelle via S7-1500S.</li>
        </ul>
        <p>Calcul ROI simplifié : une migration S7-300 → S7-1500 sur 3-5 ans inclut coûts matériel (+30-40%), intégration logicielle (1-3 jours), test usine (+2 jours). Le bénéfice se situe dans la réduction de pannes (diagnostics), accélération produit (cycle plus rapide) et conformité cybersécurité long terme.</p>

        <h2>Quelles sont les différences architecturales entre S7-300 et S7-1500 ?</h2>
        <p>Les différences architecturales sont profondes. Le S7-300 suit un modèle "zonal" hérité des années 1990 ; le S7-1500 un modèle "mémoire unifiée" moderne. Le tableau ci-dessous résume les écarts majeurs :</p>

        <table style="margin: 20px 0; width: 100%; border-collapse: collapse;">
          <thead>
            <tr style="background-color: #f5f5f5;">
              <th style="border: 1px solid #ddd; padding: 10px; text-align: left;">Caractéristique</th>
              <th style="border: 1px solid #ddd; padding: 10px; text-align: left;">S7-300</th>
              <th style="border: 1px solid #ddd; padding: 10px; text-align: left;">S7-1500</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td style="border: 1px solid #ddd; padding: 10px;">Bus interne</td>
              <td style="border: 1px solid #ddd; padding: 10px;">MPI / DP</td>
              <td style="border: 1px solid #ddd; padding: 10px;">PROFINET IRT</td>
            </tr>
            <tr style="background-color: #f9f9f9;">
              <td style="border: 1px solid #ddd; padding: 10px;">Adressage mémoire</td>
              <td style="border: 1px solid #ddd; padding: 10px;">Zones M, E, A séparées</td>
              <td style="border: 1px solid #ddd; padding: 10px;">Mémoire unifiée</td>
            </tr>
            <tr>
              <td style="border: 1px solid #ddd; padding: 10px;">Langage GRAPH</td>
              <td style="border: 1px solid #ddd; padding: 10px;">SCL basique</td>
              <td style="border: 1px solid #ddd; padding: 10px;">SCL avancé + F-Blocks</td>
            </tr>
            <tr style="background-color: #f9f9f9;">
              <td style="border: 1px solid #ddd; padding: 10px;">Sécurité intégrée</td>
              <td style="border: 1px solid #ddd; padding: 10px;">Non (S7-400H uniquement)</td>
              <td style="border: 1px solid #ddd; padding: 10px;">Oui (S7-1500S, SIMATIC Safety)</td>
            </tr>
            <tr>
              <td style="border: 1px solid #ddd; padding: 10px;">Temps de cycle minimum</td>
              <td style="border: 1px solid #ddd; padding: 10px;">~1 ms</td>
              <td style="border: 1px solid #ddd; padding: 10px;">~100 µs</td>
            </tr>
            <tr style="background-color: #f9f9f9;">
              <td style="border: 1px solid #ddd; padding: 10px;">Diagnostics</td>
              <td style="border: 1px solid #ddd; padding: 10px;">Limités (LED bicolore)</td>
              <td style="border: 1px solid #ddd; padding: 10px;">Intégrés (LED RGB, web server 24h/24)</td>
            </tr>
            <tr>
              <td style="border: 1px solid #ddd; padding: 10px;">TIA Portal</td>
              <td style="border: 1px solid #ddd; padding: 10px;">Partiellement</td>
              <td style="border: 1px solid #ddd; padding: 10px;">Natif</td>
            </tr>
          </tbody>
        </table>

        <p>Conséquence architecturale majeure : le S7-300 ne partage pas le même jeu d'instructions que le S7-1500. Certaines instructions système (SFC) n'ont pas d'équivalent direct. Le S7-1500 impose aussi une réorganisation de la logique en blocs (FB, FC) plutôt que réseaux consécutifs.</p>

        <h2>Comment se déroule la migration logicielle avec TIA Portal ?</h2>
        <p>TIA Portal V18 et V19 intègrent un outil "Migrate Step 7 Project" qui autorise l'import semi-automatique d'un projet S7-300. L'outil lit le projet Step 7 Classic (extension .s7p ou .zip) et génère une structure S7-1500 initiale. Cependant, la migration n'est jamais 100% automatique.</p>
        <p>Points de vigilance majeurs à l'import :</p>
        <ul>
          <li><strong>Instructions système (SFC) :</strong> certaines SFC (SFC14, SFC15 pour PROFIBUS) n'ont pas d'équivalent S7-1500. À remplacer manuellement (ex. SFC14/15 → utiliser les blocs de communication PROFINET du S7-1500).</li>
          <li><strong>Adressage absolu :</strong> migrer vers le format S7-1500 `%DB1.DBX0.0` vs ancien format S7-300 `DB1.DBX0.0`. TIA Portal effectue la plupart des conversions, mais vérifier les formules et imports variables.</li>
          <li><strong>Blocs d'organisation :</strong> OB35 (cyclic 10ms) n'existe pas ; le S7-1500 utilise un OB en mode temps cyclique paramétrable. À reconfigurer.</li>
          <li><strong>Blocs de données avec RETAIN :</strong> données non volatiles. S7-1500 les gère différemment (backup automatique) ; vérifier cohérence post-migration.</li>
        </ul>
        <p>Durée estimée migration logicielle : <strong>1-3 jours</strong> pour un programme de 2 000 réseaux selon complexité. Un programme simple (200 réseaux) : 0,5 jour. Un programme complexe avec communications PROFIBUS : 3-4 jours.</p>

        <h2>Quelles modifications matérielles prévoir sur l'armoire électrique ?</h2>
        <p>La migration matérielle est la phase la plus coûteuse. Contrairement aux idées reçues, le S7-1500 n'est PAS compatible rack S7-300 :</p>
        <ul>
          <li><strong>Format châssis :</strong> incompatibilité totale. Rack S7-300 6EU ne peut pas accueillir CPU S7-1500. Reconfiguration rack obligatoire (rack 1500 IM155-6PN ou supérieur).</li>
          <li><strong>Alimentation :</strong> le S7-1500 requiert alimentations dédiées PS25W ou PS60W. Les anciennes SITOP S7-300 (24 VCC) ne sont pas compatibles internalement.</li>
          <li><strong>Modules E/S :</strong> les modules S7-300 sont obsolètes pour S7-1500. Compatibilité partielle via <dfn>ET 200MP</dfn> (modules décentralisés) avec adaptateurs, mais coût supplémentaire.</li>
          <li><strong>PROFINET vs PROFIBUS :</strong> si réseau DP existant, deux choix : (1) Conserver avec module CM DP sur S7-1500 (coûteux, latence) ; (2) Migrer appareils DP vers PROFINET (ex. variateurs compatibles).</li>
        </ul>
        <p>Budget estimation : S7-1500 CPU 1513 (~€800) + rack + PS (~€400) + ET 200MP modules (~€2000+) + intégration (~€5000). Total : €10k-15k pour petit système. Optimiser en remplaçant progressivement les E/S au lieu de tout en une fois.</p>

        <h2>Quels sont les pièges les plus fréquents sur le terrain ?</h2>
        <p>Retours d'expérience des migrations réussies et échouées identifient cinq pièges critiques :</p>
        <ul>
          <li><strong>Piège 1 — Oublier la migration des blocs de données RETAIN :</strong> données non volatiles (ex. compte-tours total). Le S7-1500 gère RETAIN via backup automatique sur clé mémoire SIMATIC Memory Card. Vérifier la présence de la clé ; sans elle, RETAIN = perdu au redémarrage.</li>
          <li><strong>Piège 2 — Incompatibilité cartes mémoire :</strong> S7-1500 utilise <dfn>SIMATIC Memory Card</dfn> (CF), pas les anciennes Multimedia Cards (MMC) S7-300. Oublier cette clé = CPU bloqué à l'initialisation.</li>
          <li><strong>Piège 3 — Sous-estimer temps de démarrage :</strong> le S7-1500 démarre plus lentement que S7-300 (diagnostic étendu, chargement configuration PROFINET). Temps réel : 30-60 sec vs 10-15 sec S7-300. À communiquer au client avant go-live.</li>
          <li><strong>Piège 4 — Sécurité réseau TLS 1.2/1.3 :</strong> TIA Portal V19 impose TLS 1.2+ pour connexions sécurisées. Si HMI ancienne (IE6, IE8) ou PC de supervision peu à jour, vérifier compatibilité certificats TLS. Risque : connexion HMI → S7-1500 cassée.</li>
          <li><strong>Piège 5 — Tester sur vraie machine, pas simulation :</strong> utiliser PLCSIM Advanced (simulateur Siemens gratuit) avant de toucher la machine. Coût test simulation : 0 € ; coût arrêt production : bien plus.</li>
        </ul>

        <div class="product-carousel" data-products="s7-1500">
          <p class="product-carousel-title">
            <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round"><circle cx="9" cy="21" r="1"/><circle cx="20" cy="21" r="1"/><path d="M1 1h4l2.68 13.39a2 2 0 0 0 2 1.61h9.72a2 2 0 0 0 2-1.61L23 6H6"/></svg>
            Produits sélectionnés sur Rexel
            <a href="https://www.rexel.fr/frx/gammes/siemens-distribution-et-contr%C3%B4le/s7-1500" target="_blank" rel="noopener">Voir la gamme complète ↗</a>
          </p>
          <div class="product-track">
            <!-- Les produits sont injectés dynamiquement par main.js depuis PRODUCTS['s7-1500'] -->
          </div>
          <div class="product-carousel-nav">
            <button class="product-carousel-btn" data-dir="prev" aria-label="Précédent">&#8249;</button>
            <button class="product-carousel-btn" data-dir="next" aria-label="Suivant">&#8250;</button>
          </div>
        </div>

        <div class="institutional-source">
          <div class="institutional-source-header">📋 Sources officielles</div>
          <ul>
            <li><a href="https://www.rexel.fr/frx/gammes/siemens-distribution-et-contr%C3%B4le/s7-1500" target="_blank" rel="external noopener">Gamme S7-1500 Siemens — Rexel</a></li>
            <li><a href="https://support.industry.siemens.com/" target="_blank" rel="external noopener">Siemens Industry Online Support — Migration S7-300</a></li>
            <li><a href="https://www.ia.siemens.fr/" target="_blank" rel="external noopener">Siemens Industrie France — TIA Portal et formation</a></li>
          </ul>
        </div>

        <div class="event-link">
          <div class="event-link-header">🏛 Salons et événements professionnels</div>
          <ul>
            <li><a href="#" target="_blank" rel="noopener">GLOBAL INDUSTRIE (Paris Nord Villepinte, biennal) — automatismes, robotique et machines modernes</a></li>
            <li><a href="#" target="_blank" rel="noopener">SPS IPC DRIVES (Nuremberg, annuel) — référence mondiale des technologies Siemens et automatisme</a></li>
            <li><a href="#" target="_blank" rel="noopener">ALL4PACK (Paris, biennal) — lignes d'emballage, supervision et intégration S7-1500</a></li>
          </ul>
        </div>

        <section class="faq-block">
          <h2>Questions fréquentes</h2>
          <div class="faq-item">
            <h3>Peut-on utiliser les modules I/O S7-300 sur un rack S7-1500 ?</h3>
            <p>Partiellement. Les modules S7-300 sont incompatibles mécaniquement et électriquement. Cependant, via <dfn>ET 200MP</dfn> (interface d'extension décentralisée) et modules ET 200MP, on peut retrouver des branchements compatibles. Coût adapter : +€1500 minimum pour petits systèmes. Considérer plutôt remplacement progressif des E/S.</p>
          </div>
          <div class="faq-item">
            <h3>La migration nécessite-t-elle d'acheter une nouvelle licence TIA Portal ?</h3>
            <p>Si vous possédez une licence TIA Portal V18 ou V19, elle couvre S7-300 ET S7-1500. Pas d'achat supplémentaire. Cependant, les versions anciennes (Step 7 Classic V5.5) ne supportent pas S7-1500 : mise à jour logicielle obligatoire.</p>
          </div>
          <div class="faq-item">
            <h3>Le S7-1500 est-il compatible avec les réseaux PROFIBUS existants ?</h3>
            <p>Le S7-1500 n'a pas de port PROFIBUS natif. Intégration possible via module CM (Communication Module) DP 6GK7343-1GX10 : latence ajoutée ~20-50 ms. Alternative recommandée : migrer progressivement appareils PROFIBUS vers PROFINET (moins coûteux long terme).</p>
          </div>
          <div class="faq-item">
            <h3>Combien de temps faut-il prévoir pour migrer une installation S7-300 complète ?</h3>
            <p>Estimation globale : phase logicielle 2-4 jours (migration code + test), phase matérielle 3-5 jours (reconfiguration rack, test E/S), phase acceptation usine (Factory Acceptance Test) 2-3 jours. Total : 1-2 semaines. Planifier aussi formation client (2 jours).</p>
          </div>
        </section>

        <script type="application/ld+json">
        {
          "@context": "https://schema.org",
          "@type": "FAQPage",
          "mainEntity": [
            {
              "@type": "Question",
              "name": "Peut-on utiliser les modules I/O S7-300 sur un rack S7-1500 ?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "Partiellement, via ET 200MP avec adaptateurs. Incompatibilité mécanique totale ; remplacement recommandé."
              }
            },
            {
              "@type": "Question",
              "name": "La migration nécessite-t-elle d'acheter une nouvelle licence TIA Portal ?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "Non, si TIA Portal V18/V19 existante. Ancien Step 7 Classic V5.5 ne supporte pas S7-1500 : mise à jour obligatoire."
              }
            },
            {
              "@type": "Question",
              "name": "Le S7-1500 est-il compatible avec les réseaux PROFIBUS existants ?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "Non de port natif. Module CM DP possible mais coûteux ; migration PROFINET recommandée."
              }
            },
            {
              "@type": "Question",
              "name": "Combien de temps faut-il prévoir pour migrer une installation S7-300 complète ?",
              "acceptedAnswer": {
                "@type": "Answer",
                "text": "Estimation : 1-2 semaines (logiciel 2-4j, matériel 3-5j, FAT 2-3j, formation 2j)."
              }
            }
          ]
        }
        </script>

      </div>

      <aside class="article-sidebar">
        <div class="toc-card">
          <p class="toc-title">
            <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><line x1="8" y1="6" x2="21" y2="6"/><line x1="8" y1="12" x2="21" y2="12"/><line x1="8" y1="18" x2="21" y2="18"/><line x1="3" y1="6" x2="3.01" y2="6"/><line x1="3" y1="12" x2="3.01" y2="12"/><line x1="3" y1="18" x2="3.01" y2="18"/></svg>
            Dans cet article
          </p>
          <ul id="toc-list" class="toc-list"></ul>
        </div>
        <div class="share-card">
          <p class="share-title">Partager</p>
          <div class="share-buttons">
            <button class="btn-share" onclick="navigator.clipboard.writeText(window.location.href).then(()=>{this.textContent='✓ Copié'})">
              <svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="9" y="9" width="13" height="13" rx="2" ry="2"/><path d="M5 15H4a2 2 0 0 1-2-2V4a2 2 0 0 1 2-2h9a2 2 0 0 1 2 2v1"/></svg>
              Copier le lien
            </button>
            <a class="btn-share" href="https://www.linkedin.com/sharing/share-offsite/?url=" target="_blank" rel="noopener">LinkedIn</a>
          </div>
        </div>
      </aside>
    </div>
  </article>

  <section class="section">
    <div class="section-header"><h2>Ces articles peuvent vous intéresser</h2></div>
    <div class="articles-grid">
      <a href="article-reglement-machines-ue.html" class="article-card">
        <div class="article-image"><img src="assets/img/audience-reseaux.svg" alt="Règlement machines UE 2023/1230"></div>
        <div class="article-body">
          <span class="badge-aud integrateurs">Normes et Labels</span>
          <h3 class="article-title" style="margin-top:12px;">Règlement machines UE 2023/1230</h3>
          <p class="article-excerpt">Ce que doit savoir l'intégrateur industriel sur la conformité.</p>
        </div>
        <div class="article-card-footer">
          <span class="article-read-time">8 min</span>
          <button class="article-card-cta">Lire l'article</button>
        </div>
      </a>
    </div>
  </section>

  <div id="site-footer"></div>
  <script src="assets/js/main.js"></script>
</body>
</html>
